# SCADA 数据质量与工况筛选

<script setup>
import { withBase } from 'vitepress'
</script>

SCADA（监控与数据采集系统）按时间保存机组测量值、控制信号和状态。整理数据时，为每个窗口保留有效记录数和排除原因，便于追查后续统计用到了哪些原始记录。

## 数据来源与字段

| 数据 | 常见单位或形式 | 分析中的用途 |
| --- | --- | --- |
| 时间戳、机组标识 | 日期时间、编号 | 定位原始记录，连接同一机组的多张表。 |
| 机舱风速、独立测风风速 | m/s | 绘制散点图和功率曲线。对照两路测风时另需测点、测高和质量标志。 |
| 风轮、主轴或发电机转速 | r/min | 比较启停、升速和转速平台，读数须与转速测点对应。 |
| 逐叶片桨距角 | ° | 反馈角描述实际位置，指令角描述目标位置。两者同步时可检查跟踪表现。 |
| 实测有功功率、功率设定值 | kW 或 MW | 实测值用来建功率曲线，设定值帮助解释出力受限的时段。 |
| 整机状态、告警与运行事件 | 状态码、事件类型和起止时间 | 区分待机、发电、限功率、故障和检修。状态码按机型字典解释。 |

## 时间戳、采样间隔与统计窗口 {#时间戳采样间隔与统计窗口}

每隔十分钟导出一行，只能确定记录间隔。要核对该字段是瞬时读数还是窗口均值。

以 `[00:00, 00:10)` 为例，窗口包含起点 00:00，终点 00:10 归入下一个窗口。这种写法称为**左闭右开**。数据提供方可能把这段统计值写在起点 00:00、中点 00:05 或终点 00:10。配对前，统一时区并还原各条记录覆盖的时间区间。 [测风窗口对齐示例](/wind-speed#怎样读两路风速配对散点图)

汇总时保留均值和有效记录数。窗口内若有启停或限功率切换，标为混合工况。

## 数据质量与工况判断 {#字段核查与工况筛选}

先确定分析需要的字段，再检查单条记录的有效性、运行工况和配对条件。

<figure class="tutorial-figure">
  <a :href="withBase('/figures/scada-workflow.svg')" target="_blank" rel="noopener"><img src="/figures/scada-workflow.svg" width="720" height="293" loading="lazy" alt="从读取原始表到输出样本，依次核对字段、统一时间、检查缺测重复和异常值，并按用途筛选工况。" /></a>
  <figcaption><strong>SCADA 样本筛选流程</strong> 单表记录有效后，仍需按用途选择工况。需要独立测风时，再用同一窗口配对。</figcaption>
</figure>

### 数据质量检查 {#数据质量检查清单}

| 检查项 | 处理方式 |
| --- | --- |
| 时间键和重复 | 按机组或测点、时间戳和统计口径检查唯一性。完全相同的副本可去重，冲突值要查来源并标记。 |
| 缺测与零值 | 按字段字典识别空值、无效编码和真实零值。零功率可能是有效的待机或停机记录，对事件和电量分析有用。 |
| 单位与可疑读数 | 统一单位，结合量程、质量标志和时序识别卡值、突变或时钟错位。设备保护阈值与数据有效范围分别维护。 |
| 窗口覆盖 | 固定采样周期下，用有效观测数与预期数计算覆盖；已有统计值时，优先使用随表提供的有效性和覆盖信息。 |

按整机状态、功率设定和事件划分待机、启停、正常发电与限功率。无法归类的记录单列。

## 实测案例：有效记录与合格工况 {#实测案例-有效记录与合格工况}

AWAKEN 案例先保留风速、功率和限功率标记齐全的分钟，再筛选风速、功率均为正且未限功率的记录。每个十分钟窗口须有 10 条分钟记录通过筛选且雷达风速有效。

<figure class="tutorial-figure">
  <a :href="withBase('/figures/scada-sample-counts.png')" target="_blank" rel="noopener"><img src="/figures/scada-sample-counts.png" width="1050" height="787" loading="lazy" alt="上图的分钟记录从 1,440 条减至 1,436 条有效、1,420 条通过发电筛选。下图的十分钟窗口从 144 个减至 141 个记录齐全、131 个符合筛选及配对条件。" /></a>
  <figcaption><strong>WT041 样本数量随筛选变化</strong> 1,440 条原始记录中有 1,436 条字段齐全，1,420 条通过发电筛选。按十分钟汇总并与雷达配对后，得到 131 个合格窗口。</figcaption>
</figure>

| 窗口起点（UTC） | 有效分钟 | 通过发电筛选 | 机舱风速均值 | 有功功率均值 |
| --- | ---: | ---: | ---: | ---: |
| 00:00 | 10 | 10 | 5.20 m/s | 479.88 kW |
| 06:10 | 10 | 9 | 9.46 m/s | 2,236.67 kW |

06:10 窗口的 10 条记录均有效，但 06:18 的限功率标志为 1，导致全窗只有 9 条通过发电筛选，因而整窗不进入对照。原记录仍可用于查看该时段的运行表现。 [机组分钟记录](/data/awaken-wt041-scada-1min.csv) · [配对窗口表](/data/awaken-a1-wt041-2023-08-24.csv)

9–10 m/s 箱中，有 3 个窗口未满足“10 条分钟记录全部通过发电筛选”的条件。被排除窗口的平均功率高于留下的 3 个，所以筛选后的箱内均值降低。

<figure class="tutorial-figure">
  <a :href="withBase('/figures/scada-screening.png')" target="_blank" rel="noopener"><img src="/figures/scada-screening.png" width="1050" height="615" loading="lazy" alt="机舱风速与有功功率散点显示，筛选排除了部分窗口，9 至 10 m/s 箱的均值随之改变。" /></a>
  <figcaption><strong>工况筛选前后的分箱均值</strong> 9–10 m/s 箱由 6 个窗口变为 3 个，均值约从 2,160 kW 变为 2,122 kW。两条曲线可用来查看筛选改变了哪些风速箱的样本和均值。</figcaption>
</figure>
